# 二维材料转移台轴参数与标定记录

更新日期：2026-07-01（轴 3 显微镜Z步长档与手柄 LB/RB 单步补记；主体标定数据 2026-05-29）

本文档用于记录各运动轴的机械含义、方向、脉冲换算、限位信号、坐标约定和实测标定结果。后续每测试完一个轴，都追加到本文件。

> **2026-06-22 真机更新（以本节与 `axis_calibration.py` 为准，旧记录中与此冲突处以此为准）：**
> - **轴 6 Y3、轴 8 Y2 方向纠正**：真机实测电机实际方向与软件原假设的 `+pulse` 方向相反，故在 `axis_calibration.py` 中给两轴设 `pulse_sign = -1`。这同时翻转了 jog 方向和坐标读数（GUI 按钮与手柄一致）。Y2 的非对称软限位随坐标系镜像做了 swap+negate（物理脉冲包络不变）。**已于 2026-06-22 真机小步长确认方向与坐标正确。** 下方汇总表第 6/8 行的方向列、Y2 范围、以及 Y3/Y2 坐标公式均已据此改正。
> - **轴 3 显微镜Z 速度上限 4 mm/s**：聚焦步进电机在 `5000 µm/s`（= 50000 pulse/mm 下 250 kHz 步频）会失步——指令位置读数继续走但电机丢步，故 GUI 速度档封顶 `4000 µm/s`（`MICROSCOPE_Z_SPEED_OPTIONS_UM_S`）。手柄 LT/RT 固定 `4 mm/s` 满扳机（`GAMEPAD_MICROSCOPE_Z_SPEED_UM_S`，与 GUI 档位解耦）。连续移动改为梯形行进至 `±MICROSCOPE_Z_MAX_ABS_PULSE` 的 sanity cap（"卡按钮"后备封顶，**非**真实行程限位）。详见轴 3 小节。
> - **2026-07-01 轴 3 显微镜Z步长档**：GUI `txtStep3` 改为固定档位 `1/5/10/50/100/500 µm`（`MICROSCOPE_Z_STEP_OPTIONS_UM`，默认 `500 µm`），不再提供 `1000 µm` 单步档。手柄 `LB/RB` 改为显微镜Z下/上**单步**键，步长取该 GUI 档位；长按不重复、不转连续。

## 通用说明

- 控制卡速度参数 `speed` 当前按 `pulse/ms` 理解。
- 点位运动使用控制卡规划位置，单位为 `pulse`。
- 限位状态来自 `GA_GetSts`，外部输入来自 `GA_GetExtDiBit`。
- 真实坐标和控制卡规划位置的对应关系以本文件中每个轴的坐标约定为准。
- 后续测试限位时，未确认映射前不要只相信原程序映射；需要同时读取所有可用限位输入。
- 后续测试限位时，只允许超过标称行程 `2 mm` 即停止，不继续硬推。

## 当前最终参数汇总

| 轴号 | 名称 | 机构/作用 | 方向 | 换算 | 当前位置 | 运动范围 | 限位/零位 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | X1 | 下方 100 mm 电动平移台，整体左右 | `+pulse = 向右`，`-pulse = 向左` | `12500 pulse/mm` | `0 pulse = 50 mm` | `0..100 mm` | 左 `IO0/NEG_HARD_LIMIT`，右 `IO1/POS_HARD_LIMIT` |
| 2 | Y1 | 下方 50 mm 电动平移台，整体前后 | `+pulse = 向前`，`-pulse = 向后` | `12500 pulse/mm` | `0 pulse = 25 mm` | `0..50 mm` | 前/正向 `IO3` 已于 2026-06-24 修复复测确认；后/负向 `IO2` 已确认 |
| 3 | 显微镜上下轴 | 显微镜上下位移 | `+pulse = 向下`，`-pulse = 向上` | `50000 pulse/mm` | `0 pulse`，绝对位置未定义 | 未标定 | 无硬限位，程序暂不处理硬限位 |
| 4 | Z | 载玻片一侧 10 mm 电动升降台 | `+pulse = 上升`，`-pulse = 下降` | `50000 pulse/mm` | `81506 pulse = 5.0000 mm` | 约 `0..9.95 mm` | 下/负向 `IO4`，上/正向 `IO5` |
| 5 | X3 | 吸附台左右，25 mm 电动平移台 | 电机 `+pulse = 向左`、`-pulse = 向右`；坐标向右为正 | `50000 pulse/mm` | `687898 pulse = 0.0000 mm` | `-12.5..+12.5 mm` | 左 `IO6`，右 `IO7` |
| 6 | Y3 | 吸附台前后 | `pulse_sign=-1`（2026-06-22 真机纠正；坐标读数随脉冲反向） | `50000 pulse/mm` | `-250000 pulse = 0.0000 mm` | 约 `-13..+13 mm` | 后/负向 `IO9`，前/正向 `IO14` |
| 7 | X2 | 载玻片一侧 50 mm 电动平移台，左右 | `+pulse = 向右`，`-pulse = 向左` | `50000 pulse/mm` | `131790 pulse = 0.0000 mm` | `-25.30394..+25.50 mm` | 左/负向 `IO10`，右/正向 `IO11` |
| 8 | Y2 | 载玻片一侧 50 mm 电动平移台，前后 | `pulse_sign=-1`（2026-06-22 真机纠正；坐标读数随脉冲反向） | `50000 pulse/mm` | `-85000 pulse = 0.0000 mm` | `-25.280..+25.099 mm` | 后/负向 `IO12`，前/正向 `IO13` |
| 9 | R | 旋转轴 | `+pulse = 顺时针`，`-pulse = 逆时针` | `0.00024 deg/pulse` | `0 pulse = 0 deg` | `-10..365 deg` | 当前使用 `card0 IO8` 普通输入作为零位开关 |

### 当前坐标公式

```text
X1_mm = 50 + axis1_pulse / 12500
Y1_mm = 25 + axis2_pulse / 12500
Z_mm = (axis4_pulse - (-168494)) / 50000
X3_mm = (687898 - axis5_pulse) / 50000
Y3_mm = (-250000 - axis6_pulse) / 50000
X2_mm = (axis7_pulse - 131790) / 50000
Y2_mm = (-85000 - axis8_pulse) / 50000
R_deg = axis9_pulse * 0.00024
```

X2/X3 左右干涉保护边界：

```text
axis7_pulse + axis5_pulse > -851567 + margin_pulse
```

## X1 轴（轴 1）

### 机械身份

| 项目 | 内容 |
| --- | --- |
| 控制卡轴号 | 1 |
| 名称 | X1 轴 |
| 机构 | 下方 100 mm 电动平移台 |
| 作用 | 负责整体左右平移 |
| 正方向 | 向右，`+pulse` |
| 负方向 | 向左，`-pulse` |

### 脉冲与距离换算

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `10 um/full-step` |
| 默认电机整步数 | `200 full-step/rev` |
| 每转位移 | `2000 um = 2 mm` |
| 距离换算 | `12500 pulse/mm` |
| 单脉冲位移 | `0.08 um/pulse` |

常用换算：

```text
pulse = 向右
-pulse = 向左

1 mm = 12500 pulse
1 um = 12.5 pulse
1 pulse = 0.08 um
```

### 速度换算

| 程序速度值 | 脉冲速度 | X1 线速度 |
| --- | --- | --- |
| `2` | `2000 pulse/s` | `0.16 mm/s` |
| `10` | `10000 pulse/s` | `0.8 mm/s` |
| `20` | `20000 pulse/s` | `1.6 mm/s` |
| `60` | `60000 pulse/s` | `4.8 mm/s` |

### 限位信号

| 方向 | 控制卡状态位 | 名称 | 外部输入 | 触发状态 |
| --- | --- | --- | --- | --- |
| 左限位 | `0x00000040` | `NEG_HARD_LIMIT` | `IO0` | `IO0 = 1` |
| 右限位 | `0x00000020` | `POS_HARD_LIMIT` | `IO1` | `IO1 = 1` |

已确认现象：

- 向左运动触发左限位时，`NEG_HARD_LIMIT` 置位，`IO0 = 1`，`IO1 = 0`。
- 向右运动触发右限位时，`POS_HARD_LIMIT` 置位，`IO1 = 1`，`IO0 = 0`。
- 离开限位后，对应 IO 会恢复为 `0`。

### 当前坐标约定

当前最终坐标由用户确认：

```text
X1 真实 50 mm 位置 = 控制卡规划位置 0 pulse
运动范围 = 0..100 mm
```

因此当前使用：

```text
X1 真实位置(mm) = 50 + 控制卡规划位置(pulse) / 12500
```

当前最终位置：

```text
控制卡规划位置 = 0 pulse
真实位置 = 50 mm
限位状态 = 未触发，IO0 = 0，IO1 = 0
```

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-28 | 向左试限位 | 触发左限位，确认 `NEG_HARD_LIMIT / IO0=1` |
| 2026-05-28 | 从右限位附近回到 100 mm | 右限位解除，`IO1` 从 `1` 恢复为 `0` |
| 2026-05-28 | 向右试限位 | 触发右限位，确认 `POS_HARD_LIMIT / IO1=1` |
| 2026-05-28 | 从真实 100 mm 向左发送 `1024000 pulse` | 实际约移动 `81.92 mm`，由此确认轴 1/2 应使用 `25000 pulse/rev`、`12500 pulse/mm` |
| 2026-05-28 | 从估算真实 `18.08 mm` 向左移动 `226000 pulse` | 到达估算真实 `0 mm` 附近，未触发左限位 |

### 待确认

- X1 当前采用用户确认范围 `0..100 mm`。
- X1 左限位为 `IO0`，右限位为 `IO1`。

## Y1 轴（轴 2）

### 机械身份

| 项目 | 内容 |
| --- | --- |
| 控制卡轴号 | 2 |
| 名称 | Y1 轴 |
| 机构 | 下方 50 mm 电动平移台 |
| 作用 | 负责整体前后平移 |
| 正方向 | 向前，`+pulse` |
| 负方向 | 向后，`-pulse` |

### 脉冲与距离换算

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `10 um/full-step` |
| 默认电机整步数 | `200 full-step/rev` |
| 每转位移 | `2000 um = 2 mm` |
| 距离换算 | `12500 pulse/mm` |
| 单脉冲位移 | `0.08 um/pulse` |

常用换算：

```text
+pulse = 向前
-pulse = 向后

1 mm = 12500 pulse
1 um = 12.5 pulse
1 pulse = 0.08 um
```

### 限位信号

轴 2 限位当前结论如下。原程序映射曾把 `IO2` 配为正向限位，但实测确认 `IO2` 是实际负向/向后限位。

| 方向 | 控制卡状态位 | 名称 | 外部输入 | 触发状态 |
| --- | --- | --- | --- | --- |
| 正向/向前限位 | 应映射为 `0x00000020` | `POS_HARD_LIMIT` | `IO3` | `IO3 = 1` |
| 负向/向后限位 | 应映射为 `0x00000040` | `NEG_HARD_LIMIT` | `IO2` | `IO2 = 1` |

### 当前坐标约定

当前最终坐标由用户确认：

```text
Y1 真实 25 mm 位置 = 控制卡规划位置 0 pulse
运动范围 = 0..50 mm
```

因此当前使用：

```text
Y1 真实位置(mm) = 25 + 控制卡规划位置(pulse) / 12500
```

早期临时坐标和探测过程保留为历史记录：

```text
临时交换映射为：正向限位 IO3，负向限位 IO2
从估算 -8 mm 向前回到 0 mm 时，IO2 在约 -0.09 mm 附近恢复为 0
从估算 0 mm 试图向前移动到 25 mm 时，IO5 从 0 变为 1，因此按未知限位输入停止
再次尝试继续到 25 mm 时，IO5 在估算约 21.76 mm 处再次从 0 变为 1；停止后 IO5 恢复为 0
用户要求暂时忽略 IO5 后，继续移动到估算 25 mm；运动中 IO5 短暂变为 1 后恢复为 0，终点 IO2 = 0，IO3 = 0，IO5 = 0
```

用户随后确认：

```text
Y1 向前/正向限位此前存在问题；2026-06-24 复测确认修复后 `card0 IO3` 可稳定读到触发，程序已接入 `positive_io=3`。
```

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-28 | 轴 2 正向移动 `+5 mm` | 用户观察为向前运动，确认 Y1 `+pulse = 向前` |
| 2026-05-28 | 从估算 `31 mm` 移动到 `50 mm` | 正常完成，未触发限位 |
| 2026-05-28 | 从估算 `50 mm` 起，继续正向每次 `2 mm` 探测，共 `10 mm` | 到估算 `60 mm` 仍未触发正向限位，`IO2 = 0`；用户确认向前/正向限位有问题，待修复 |
| 2026-05-28 | 从估算 `50 mm` 起向后探测负向限位，先每次 `10 mm` 到估算 `10 mm`，再每次 `2 mm` 到估算 `-10 mm` | 未触发 `NEG_HARD_LIMIT`，`IO3 = 0`；向后越过估算 `0 mm` 后 `IO2 = 1`，但 `POS_HARD_LIMIT` 未置位 |
| 2026-05-28 | 从估算 `-10 mm` 尝试向前回到 `0 mm` | 起点 `IO2 = 1`，一启动向前运动控制卡即置位 `POS_HARD_LIMIT` 并停止；未实际离开 `-10 mm` |
| 2026-05-28 | 临时交换 Y1 限位映射为正向 `IO3`、负向 `IO2`，从估算 `-10 mm` 向前移动 `2 mm` | 成功移动到估算 `-8 mm`，但 `IO2` 仍为 `1`，未继续回到 `0 mm` |
| 2026-05-28 | 沿用临时交换映射，从估算 `-8 mm` 向前移动到估算 `0 mm` | 成功到达估算 `0 mm`；`IO2` 在约估算 `-0.09 mm` 附近恢复为 `0`，终点 `IO2 = 0`、`IO3 = 0` |
| 2026-05-28 | 用户确认 Y1 `IO2` 为负向限位 | 后续 Y1 应按负向/向后限位 `IO2` 处理；正向/向前限位仍待确认 |
| 2026-05-28 | 从估算 `0 mm` 尝试移动到 `25 mm`，同时读取 `IO0..IO14` | 到估算 `16.89 mm` 时 `IO5` 从 `0` 变为 `1`，按未知限位输入停止；终点 `IO2 = 0`、`IO3 = 0`、`IO5 = 1` |
| 2026-05-28 | 确认静止时 `IO5 = 0` 后，再次尝试移动到 `25 mm` | 到估算约 `21.76 mm` 时 `IO5` 再次从 `0` 变为 `1`，按未知输入停止；停止后 `IO5` 恢复为 `0` |
| 2026-05-28 | 用户要求暂时忽略 `IO5`，继续移动到 `25 mm` | 成功到达估算 `25.00 mm`；过程中 `IO5` 短暂触发，终点 `IO5 = 0` |
| 2026-06-24 | 从 `25.000 mm` 快速到 `40.000 mm`，再按 `1 mm` 步长向前试探 `41..52 mm` | `40..51 mm` 均正常到达且无 active IO；到 `52.000 mm` 后 `card0 IO3` 持续触发约 `0.24 s`，脚本主动 `GA_Stop(axis2)`；`MC_GPI = 0x00000008`，`ExtDiValue(card0) = 0x00000008` |
| 2026-06-24 | 从 `52.000 mm` 负向退回 `49.000 mm` | `card0 IO3` 在约 `51.7805 mm` 释放；终点 `49.000 mm`，active IO 清零 |

### 待确认

- Y1 正向/向前限位已确认：`IO3 = 1`，触发点约 `52.000 mm`，释放点约 `51.7805 mm`。
- Y1 负向/向后限位已确认：`IO2 = 1`。
- Y1 向前运动过程中多次出现 `IO5 = 1`，停止后可恢复为 `0`；用户要求暂时忽略 `IO5`，但该输入来源仍待确认。
- 其他轴限位映射可能也不正确；后续限位测试必须同时读取所有限位输入，并且只超过标称行程 `2 mm` 即停止。
- Y1 当前采用用户确认范围 `0..50 mm`，当前 `0 pulse = 25 mm`。

## 显微镜上下轴（轴 3）

### 机械身份

| 项目 | 内容 |
| --- | --- |
| 控制卡轴号 | 3 |
| 名称 | 显微镜上下轴 |
| 机构 | 显微镜上下位移机构 |
| 作用 | 控制显微镜上下移动 |
| 正方向 | 向下，`+pulse` |
| 负方向 | 向上，`-pulse` |

### 脉冲与距离换算

轴 3 属于其他平移轴，按厂家信息：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `2.5 um/full-step` |
| 默认电机整步数 | `200 full-step/rev` |
| 每转位移 | `500 um = 0.5 mm` |
| 距离换算 | `50000 pulse/mm` |
| 单脉冲位移 | `0.02 um/pulse` |

常用换算：

```text
+pulse = 向下
-pulse = 向上

1 mm = 50000 pulse
1 um = 50 pulse
1 pulse = 0.02 um
```

### 速度换算

| 程序速度值 | 脉冲速度 | 轴 3 线速度 |
| --- | --- | --- |
| `2` | `2000 pulse/s` | `0.04 mm/s` |
| `10` | `10000 pulse/s` | `0.2 mm/s` |
| `20` | `20000 pulse/s` | `0.4 mm/s` |
| `60` | `60000 pulse/s` | `1.2 mm/s` |

### 速度上限（2026-06-22 真机补记）

聚焦步进电机在 `5000 µm/s`（= 50000 pulse/mm 下 250 kHz 步频）会**失步**：电机丢步，但控制卡的指令位置读数（`GA_GetPrfPos`）仍继续走，读数不可信。因此：

- GUI 速度档封顶 `4000 µm/s = 4 mm/s`（`MICROSCOPE_Z_SPEED_OPTIONS_UM_S`，不再提供 5000）。
- 手柄 LT/RT 固定 `4 mm/s` 满扳机（`GAMEPAD_MICROSCOPE_Z_SPEED_UM_S`，与 GUI 速度档解耦，满扳机=4 mm/s）。
- GUI 步长档固定为 `1/5/10/50/100/500 µm`（`MICROSCOPE_Z_STEP_OPTIONS_UM`，默认 `500 µm`）；手柄 `LB/RB` 使用该步长做显微镜Z下/上单步，按住不重复、不转连续。
- 连续移动改为梯形行进至 `±MICROSCOPE_Z_MAX_ABS_PULSE` 的 sanity cap（"卡按钮"后备封顶，**非**真实行程限位；轴 3 仍无行程开关，光学附近需人工监护）。

### 限位信号

| 项目 | 内容 |
| --- | --- |
| 硬限位 | 无 |
| 原程序处理 | `GA_LmtsOff(3, -1)` |
| 测试注意 | 无硬限位保护，运动时必须人工观察机械端点；速度上限 4 mm/s（见上节，5000 µm/s 会失步） |

### 当前坐标

```text
当前控制卡规划位置 = -511000 pulse
相对本次测试起始位置，累计向上约 10.22 mm
```

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 3 向上移动 `1000 pulse` | 肉眼不明显，无 IO 触发 |
| 2026-05-29 | 轴 3 继续向上移动 `10000 pulse` | 肉眼仍不明显，无 IO 触发 |
| 2026-05-29 | 轴 3 向上移动 `500000 pulse = 10 mm` | 用户确认方向正确：`-pulse = 向上`，无 IO 触发 |

### 待确认

- 轴 3 的安全工作范围尚未标定。
- 轴 3 无硬限位，后续大行程运动需人工观察。

## X3 轴（轴 5）

### 机械身份

| 项目 | 内容 |
| --- | --- |
| 控制卡轴号 | 5 |
| 名称 | X3 轴 |
| 机构 | 图片左侧下面的 25 mm 电动平移台 |
| 作用 | 负责吸附台左右移动 |
| 正方向 | 向左，`+pulse` |
| 负方向 | 向右，`-pulse` |

### 脉冲与距离换算

轴 5 属于其他平移轴，按厂家信息：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `2.5 um/full-step` |
| 默认电机整步数 | `200 full-step/rev` |
| 每转位移 | `500 um = 0.5 mm` |
| 距离换算 | `50000 pulse/mm` |
| 单脉冲位移 | `0.02 um/pulse` |

常用换算：

```text
+pulse = 向左
-pulse = 向右

1 mm = 50000 pulse
1 um = 50 pulse
1 pulse = 0.02 um
```

### 限位信号

| 方向 | 控制卡状态位 | 名称 | 外部输入 | 触发状态 |
| --- | --- | --- | --- | --- |
| 右限位 | 重新映射后应对应一侧硬限位 | 待映射 | `card0 IO7` | `IO7 = 1`，用户确认记为 X3 右限位 |
| 左限位 | `0x00000020` | `POS_HARD_LIMIT` | `card0 IO6` | `IO6 = 1`，向左继续探测时确认 |

已确认现象：

- 用户现场确认：`IO7` 记为 X3 右限位。
- 用户现场确认并实测复核：`IO6` 记为 X3 左限位。
- 原程序把轴 5 的正向限位映射到了 `IO6`，因此早期测试中出现过 `IO6 = 1` 时轴 5 置位 `POS_HARD_LIMIT`；这反映的是程序映射方向错误，不代表物理限位方向。
- 用户同时遮挡 X3 正负限位时，软件侧未稳定读到 X3 正向限位信号；目前只确认过 `card0 IO6`，正向限位输入仍缺失。

### 当前临时坐标约定

用户观察：

```text
轴 5 规划位置 139510 pulse 附近时，X3 真实位置约为 4 mm
```

用户随后明确：

```text
X3 中心位置定义为 0 mm
```

因此曾临时使用：

```text
X3 中心坐标(mm) ≈ (控制卡规划位置(pulse) - 564510) / 50000
```

但 2026-05-29 复测显示：从 `567838 pulse` 向左仅运动约 `50060 pulse`（按电机换算约 `1.00 mm`）即重新触发 `IO6` 左限位。因此上述坐标零点/参考点不可靠，后续 X3 真实中心需要重新标定。

当前停在左限位：

```text
控制卡规划位置 = 617898 pulse
相对上一次停止位置 567838 pulse，向左移动约 50060 pulse ≈ 1.001 mm
active_IOs = [6]
轴 5 状态 = POS_HARD_LIMIT
```

随后从左限位向右退开时，`IO6` 在约 `-1080 pulse` 处恢复为 `0`；继续右移约 `4.024 mm` 时 `IO5` 瞬时触发并停止，停止后 `IO5/IO6` 均为 `0`。

```text
控制卡规划位置 = 416698 pulse
相对左限位 617898 pulse，向右移动约 201200 pulse ≈ 4.024 mm
active_IOs = []
```

用户要求忽略 `IO5` 后继续右移。继续过程中 `IO5` 曾再次瞬时触发并被忽略；随后 `IO2` 瞬时触发，因此按未知/非忽略 IO 停止。

```text
控制卡规划位置 = 358908 pulse
相对左限位 617898 pulse，向右累计移动约 258990 pulse ≈ 5.180 mm
距离原 12.5 mm 目标仍差约 7.320 mm
active_IOs = []
```

用户要求继续后，临时忽略 `IO5` 和 `IO2`。继续向右过程中 `IO5` 再次瞬时触发并被忽略；随后 `IO11` 瞬时触发，因此按非忽略 IO 停止。

```text
控制卡规划位置 = 195388 pulse
相对左限位 617898 pulse，向右累计移动约 422510 pulse ≈ 8.450 mm
距离原 12.5 mm 目标仍差约 4.050 mm
active_IOs = []
```

用户要求不管任何限位先移动到 `0 mm` 后，临时关闭轴 5 限位并继续到目标点。过程中仅记录到 `IO5` 瞬时触发一次，未作为停止条件。

```text
控制卡规划位置 = -7102 pulse
相对左限位 617898 pulse，向右累计移动 625000 pulse = 12.500 mm
当时临时把该点定义为 X3 名义 `0 mm`；后续用户现场指出回到该位置后 X3 实际位置不对，因此该零点定义不作为真实零点使用。
active_IOs = []
```

随后用户要求从 `0 mm` 继续向右移动 `12.5 mm`，先不管限位。临时关闭轴 5 限位并继续到名义右端，过程中只记录 IO，不以 IO 停止。

```text
控制卡规划位置 = -632102 pulse
相对中心 -7102 pulse，向右移动 625000 pulse = 12.500 mm
相对左限位 617898 pulse，向右累计移动 1250000 pulse = 25.000 mm
当前 X3 坐标定义为 -12.5 mm
active_IOs = []
```

随后继续从名义右端向右探测 `2 mm`，本次重新打开轴 5 限位，并观察所有 IO。

```text
控制卡规划位置 = -732102 pulse
相对中心 -7102 pulse，向右移动 725000 pulse = 14.500 mm
相对左限位 617898 pulse，向右累计移动 1350000 pulse = 27.000 mm
本次 2 mm 探测无新 IO 事件，未触发 NEG_HARD_LIMIT
active_IOs = []
```

再次继续向右探测 `2 mm`，轴 5 限位开启，并观察所有 IO。

```text
控制卡规划位置 = -832102 pulse
相对中心 -7102 pulse，向右移动 825000 pulse = 16.500 mm
相对左限位 617898 pulse，向右累计移动 1450000 pulse = 29.000 mm
本次 2 mm 探测中 IO5 瞬时触发一次，未触发 NEG_HARD_LIMIT
active_IOs = []
```

随后在不移动、不清状态的条件下做静止只读检测：`IO0..IO14` 全部为 `0`，未检测到持续限位输入；各轴状态未见 `POS_HARD_LIMIT` 或 `NEG_HARD_LIMIT`。

用户观察到现场限位灯亮后再次做静止只读确认：`GA_GetExtDiBit` 读取 `card0/card1` 的 `IO0..IO31` 全部为 `0`，`GA_GetExtDiValue(card0/card1)` 均为 `0x00000000`；`GA_GetDi(MC_LIMIT_POSITIVE/NEGATIVE)` 也为 `0x00000000`；各轴状态未见 `POS_HARD_LIMIT` 或 `NEG_HARD_LIMIT`。唯一固定非零的是 `GA_GetDi(MC_HOME)` / `GA_GetDiRaw(MC_HOME)` 的 `0xFFFF0000`，该信号不是当前硬限位状态。

再次延长静止只读采样到 `15 s` 后，打开卡约 `0.27 s` 后 `card0 IO6` 变为 `1` 并保持到采样结束；`GA_GetExtDiValue(card0) = 0x00000040`，`GA_GetDi(MC_GPI) = 0x00000040`。`MC_LIMIT_POSITIVE/NEGATIVE` 仍为 `0`，各轴状态仍未见硬限位状态。因此现场限位灯当前对应的软件输入可读为 `card0 IO6 = 1`，但它没有自动反映到轴 5 的 `POS_HARD_LIMIT/NEG_HARD_LIMIT` 状态。

用户随后确认：`IO6` 是 X3 的负向限位，问题在于 X3 正向限位信号收不到。用户同时遮挡 X3 正负限位后，再次做 `8 s` 静止只读采样，`card0/card1 IO0..IO31` 全部为 `0`，`MC_GPI = 0x00000000`，各轴仍未见硬限位状态。该次结果未读到正向限位，也未重复读到 `IO6`，说明该输入读取还存在刷新/接触/采样时序不稳定的问题。

再次做 `20 s` 静止只读采样并扩展读取 `card0..card3` 后，仍未检测到持续限位，也未见轴硬限位状态。采样过程中 `card0` 有短暂跳变：`ExtDiValue(card0)` 曾出现 `0x00001000`、`0x00000200`，合计 OR 值 `0x00001200`；逐位读取曾捕捉到 `card0 IO12 = 1`，最终全部恢复为 `0`。该现象暂记为瞬时候选信号，不能确认为 X3 正向限位。

随后按用户要求让 X3 向右移动 `2 mm` 并同步检测限位。脚本临时按“负向限位 `IO6`、正向候选 `IO7`”配置轴 5 限位，仅运动约 `13080 pulse ≈ 0.262 mm` 后，`card0 IO7` 持续变为 `1`，因此停止；停止后 `IO7` 仍保持 active。该信号不是瞬时跳变，暂记为 X3 右移方向的强候选限位输入。

用户确认 `IO7` 记为 X3 右限位后，按要求让 X3 向左移动最多 `27 mm` 并同步检测限位。起点 `card0 IO7 = 1`，向左运动后 `IO7` 解除；运动约 `24.44 mm` 时 `card0 IO9` 持续触发，停止时读到 `IO8/IO9/IO12` active。随后重新只读复查，`card0..card3` 全部 active IO 清零，各轴未见硬限位状态。因此本次未确认 X3 左限位，`IO9/IO8/IO12` 暂记为运动中的不稳定/候选信号。

用户确认 `IO6` 才是 X3 左限位，并要求继续移动后，脚本忽略此前 `IO8/IO9/IO12` 等不稳定输入，仅以 `IO6` 为左限位停止条件。继续向左约 `78000 pulse ≈ 1.56 mm` 后，`card0 IO6 = 1`，轴 5 同时置位 `POS_HARD_LIMIT`，停止后 `IO6` 仍 active；由此确认 X3 左限位为 `card0 IO6`。

用户观察当前位置约为 `-12.2 mm` 并要求回到 `0 mm`。按现场坐标从左限位附近向右移动 `12.2 mm`：起点 `card0 IO6 = 1`，运动开始后约 `6240 pulse ≈ 0.125 mm` 时 `IO6` 清零；最终向右移动 `610000 pulse = 12.200 mm` 到目标，结束时 active IO 清零。过程中 `IO11` 瞬时触发一次，未持续。

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 5 正向移动，原计划 `+5 mm` | 用户观察为吸附台向左移动，确认 X3 `+pulse = 向左`；中途 `IO5` 瞬时触发，停止在约 `+2.79 mm` |
| 2026-05-29 | 从用户估算 `4 mm` 向右探测到估算 `-2 mm` | 未触发任何 IO，右/负向限位未找到 |
| 2026-05-29 | 从估算 `-2 mm` 向左探测 | 到估算约 `14.8 mm` 附近时 `IO6 = 1`，轴 5 置位 `POS_HARD_LIMIT`，确认 X3 左/正向限位为 `IO6` |
| 2026-05-29 | 从左限位向右退开 | `POS_HARD_LIMIT` 解除；继续退到估算约 `13.30 mm` 后 `IO6 = 0` |
| 2026-05-29 | 用户确认 X3 中心定义为 `0 mm`，尝试移动到中心 | 目标规划位置 `564510 pulse`；到 `567838 pulse` 时 `IO11` 瞬时触发并停止，最终约为中心 `+0.067 mm` |
| 2026-05-29 | 用户指出 X3 实际没有移动太多，要求再次向左触发 `IO6` | 从 `567838 pulse` 正向/向左移动到 `617898 pulse`，`IO6 = 1`，轴 5 置位 `POS_HARD_LIMIT`；实际增量约 `50060 pulse ≈ 1.001 mm`，说明上一条中心坐标估算不可靠 |
| 2026-05-29 | 从 `IO6` 左限位向右移动 `12.5 mm` | `IO6` 很快恢复为 `0`；向右移动约 `4.024 mm` 后 `IO5` 瞬时触发并停止，最终 `IO5 = 0`、`IO6 = 0`，本次未完成 `12.5 mm` |
| 2026-05-29 | 用户要求忽略 `IO5` 后继续向右移动到原目标 | `IO5` 再次瞬时触发并被忽略；继续到 `358908 pulse` 时 `IO2` 瞬时触发并停止，最终 active IO 清零；从左限位累计右移约 `5.180 mm`，仍未完成 `12.5 mm` |
| 2026-05-29 | 用户要求继续，临时忽略 `IO5` 和 `IO2` | 继续向右移动到 `195388 pulse` 时 `IO11` 瞬时触发并停止；从左限位累计右移约 `8.450 mm`，仍未完成 `12.5 mm` |
| 2026-05-29 | 用户要求不管任何限位先移动至名义 `0 mm` | 临时关闭轴 5 限位，继续向右移动到 `-7102 pulse`；相对左限位累计右移 `625000 pulse = 12.500 mm`，当时临时定义为 X3 名义 `0 mm`；过程中 `IO5` 瞬时触发一次但未停止，最终 active IO 清零。后续用户现场指出回到该点后 X3 实际位置不对，因此该零点定义无效 |
| 2026-05-29 | 从 X3 `0 mm` 向右移动 `12.5 mm`，先不管限位 | 临时关闭轴 5 限位，移动到 `-632102 pulse`；相对中心右移 `625000 pulse = 12.500 mm`，相对左限位累计右移 `25.000 mm`；过程中 `IO11` 和 `IO5` 各瞬时触发一次但未停止，最终 active IO 清零 |
| 2026-05-29 | 从名义右端继续向右探测 `2 mm` | 轴 5 限位开启，移动到 `-732102 pulse`；相对中心右移 `14.500 mm`，相对左限位累计右移 `27.000 mm`；未出现任何 IO 事件，未触发 `NEG_HARD_LIMIT` |
| 2026-05-29 | 继续向右探测 `2 mm` | 轴 5 限位开启，移动到 `-832102 pulse`；相对中心右移 `16.500 mm`，相对左限位累计右移 `29.000 mm`；`IO5` 瞬时触发一次，未触发 `NEG_HARD_LIMIT` |
| 2026-05-29 | 静止只读检测限位输入 | 未移动、不清状态；`IO0..IO14` 全部为 `0`，未见持续限位输入；各轴状态未见 `POS_HARD_LIMIT` 或 `NEG_HARD_LIMIT` |
| 2026-05-29 | 用户观察限位灯亮后再次静止只读确认 | `ExtDiBit card0/card1 IO0..IO31` 全部为 `0`，`ExtDiValue card0/card1 = 0x00000000`，`MC_LIMIT_POSITIVE/NEGATIVE = 0x00000000`；各轴未见硬限位状态。现场灯与软件限位输入读数不一致，来源待查 |
| 2026-05-29 | 再次静止只读长采样 `15 s` | 打开卡约 `0.27 s` 后 `card0 IO6 = 1` 并保持；`ExtDiValue(card0) = 0x00000040`，`MC_GPI = 0x00000040`；`MC_LIMIT_POSITIVE/NEGATIVE` 和各轴硬限位状态仍为未触发 |
| 2026-05-29 | 用户确认同时遮挡 X3 正负限位，并说明 `IO6` 是 X3 负向限位 | 再次 `8 s` 静止只读采样未读到任何 active IO，`MC_GPI = 0x00000000`；X3 正向限位信号仍未收到，`IO6` 作为负向限位的读取也未稳定重复 |
| 2026-05-29 | 再次静止只读长采样 `20 s`，读取 `card0..card3` | 未检测到持续限位或轴硬限位状态；`card0` 曾出现瞬时跳变，`ExtDiValue` OR 值为 `0x00001200`，逐位读取捕捉到 `IO12 = 1`，最终全部恢复为 `0`；暂不能确认为 X3 正向限位 |
| 2026-05-29 | X3 向右移动 `2 mm`，同时检测限位 | 约移动 `13080 pulse ≈ 0.262 mm` 后 `card0 IO7 = 1` 并持续，停止后仍 active；该信号暂记为 X3 右移方向强候选限位输入 |
| 2026-05-29 | 用户确认 `IO7` 记为 X3 右限位后，X3 向左移动最多 `27 mm` | 起点 `IO7 = 1`，向左后解除；实际向左约 `24.44 mm` 时 `IO9` 持续触发并停止，停止瞬间读到 `IO8/IO9/IO12`，但静止复查全部清零；未确认 X3 左限位，`IO6` 未触发 |
| 2026-05-29 | 用户确认 `IO6` 才是左限位，继续向左移动 | 继续向左约 `78000 pulse ≈ 1.56 mm` 后 `card0 IO6 = 1`，轴 5 置位 `POS_HARD_LIMIT`；停止后 `IO6` 仍 active，确认 X3 左限位为 `IO6` |
| 2026-05-29 | 用户观察当前位置约 `-12.2 mm`，要求回到 `0 mm` | 从左限位附近向右移动 `610000 pulse = 12.200 mm`；`IO6` 在离开左限位约 `0.125 mm` 后清零，最终 active IO 清零；过程中 `IO11` 瞬时触发一次 |
| 2026-05-29 | 探查 X3 与 X2 的干涉关系，X3 向右快速移动 `5 mm` | 当时 X2 停在左/负向限位附近，`card0 IO10` 为背景 active；X3 从 `681840 pulse` 负向/向右移动到 `431840 pulse`，完整移动 `250000 pulse = 5.000 mm`，状态 `ARRIVE`。过程中未出现新的 X3 限位或干涉相关持续 IO，`card0 IO10` 仍为 X2 左限位背景信号 |
| 2026-05-29 | 继续探查 X3 与 X2 干涉关系，X3 再向右快速移动 `3 mm` | 当时 X2 仍停在左/负向限位附近，`card0 IO10` 为背景 active；X3 从 `431840 pulse` 负向/向右移动到 `281840 pulse`，完整移动 `150000 pulse = 3.000 mm`，状态 `ARRIVE`。过程中未出现新的 X3 限位或干涉相关持续 IO，`card0 IO10` 仍为 X2 左限位背景信号 |
| 2026-05-29 | 按新标定将 X3 快速回到真实 `0 mm` | 目标按 `X3_mm = (687898 - axis5_pulse) / 50000` 设为 `687898 pulse`；从 `-7102 pulse` 正向/向左快速移动到 `687898 pulse`，完整移动 `695000 pulse = 13.900 mm`，最终 X3 真实坐标 `0.0000 mm`，状态 `ARRIVE`，未触发硬限位；过程中 `card0 IO1` 瞬时出现一次，最终 active IO 清零 |

### 待确认

- X3 右限位已由用户确认为 `card0 IO7`。
- X3 左限位已确认：`card0 IO6`。
- 当前 X3 左右限位映射应按物理方向理解为：左限位 `IO6`，右限位 `IO7`。
- X3 当前坐标基于用户目测 `4 mm` 建立，但复测已显示该坐标不可靠；后续需要用标尺精确校正中心点和限位位置。
- `IO5` 曾在 X3 和 Y1 运动过程中瞬时触发，来源仍待确认。
- X3 向右移动且忽略 `IO5` 后出现过 `IO2` 瞬时触发；`IO2` 已在 Y1 测试中确认为 Y1 负向限位输入，来源/串扰关系待确认。
- X3 接近中心及继续向右时出现过 `IO9` 和 `IO11` 瞬时触发，停止后恢复为 `0`，来源仍待确认。
- 当前 X3 名义 `0 mm = -7102 pulse` 来自“左限位向右 12.5 mm”的临时估算；2026-05-29 用户现场指出该位置不对，因此 X3 真实零点需要重新标定。
- 2026-05-29 用户现场目测确认：当前 `-7102 pulse` 位置对应 X3 真实位置约 `13.9 mm`。X3 真实坐标以中间位置为 `0 mm`，向右移动数值变大；轴 5 电机方向为 `-pulse = 向右`，因此 X3 真实坐标与 pulse 反号。
- 按当前现场点反推，X3 暂定真实零点为 `687898 pulse`：`X3_mm = (687898 - axis5_pulse) / 50000`。该零点来自目测 `13.9 mm`，后续仍建议用标尺再精确复核。
- 当前 X3 已按该公式回到真实 `0 mm`：控制位置 `687898 pulse`，状态 `ARRIVE`，active IO 清零。
- X3 从中心向右到名义右端时没有持续限位输入；`IO11`、`IO5` 仍表现为瞬时触发。
- X3 从名义右端继续向右 `2 mm` 未检测到新的右/负向限位输入；右限位仍未确认。
- X3 继续向右到相对中心 `-16.5 mm` 仍未检测到右/负向硬限位；`IO5` 仍表现为瞬时触发。
- 用户观察到现场限位灯亮，但软件硬限位/外部输入读取有时全为未触发；需要确认该灯对应的控制器输入类型、编号、极性或接线位置。
- 长采样曾显示现场限位灯可读为 `card0 IO6 = 1`，但后续同时遮挡正负限位时又读到全 0，说明输入读取存在刷新/接触/采样时序不稳定问题；后续限位检测脚本应在打开卡后等待并连续采样。
- `20 s` 长采样中出现过 `card0 IO12` 和 `ExtDiValue` 位 `0x00000200/0x00001000` 的瞬时跳变；这些目前只能作为正向限位候选/干扰信号，不能作为稳定限位映射。
- X3 向右移动时 `card0 IO7` 出现持续触发，区别于 `IO5/IO11/IO12` 的瞬时跳变；需要结合现场方向定义确认它对应 X3 哪一侧限位。
- X3 向左长距离运动时出现过 `IO9` 持续触发、停止瞬间 `IO8/IO9/IO12` active，但静止复查全部清零；暂不能作为左限位映射。

## 轴 6

### 基本信息

| 项目 | 当前记录 |
| --- | --- |
| 轴号 | 轴 6 |
| 名称 | Y3 |
| 机构 | 位于 X3/轴 5 上方 |
| 功能 | 吸附台前后移动 |
| 方向 | **2026-06-22 真机纠正：`pulse_sign = -1`**（电机实际方向与原 `+pulse` 假设相反，坐标读数已随脉冲反向；GUI 与手柄一致，已真机小步长确认） |

### 脉冲/距离换算

轴 6 属于其他平移轴，当前按厂家信息使用：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `2.5 um/full-step` |
| 默认电机整步数 | `200 full-step/rev` |
| 每转位移 | `500 um = 0.5 mm` |
| 距离换算 | `50000 pulse/mm` |
| 单脉冲位移 | `0.02 um/pulse` |

### 限位信号

原程序候选映射如下，尚未实测确认：

| 方向 | 外部输入候选 |
| --- | --- |
| 正向限位候选 | `card0 IO14` |
| 负向限位候选 | `card0 IO9` |

当前实测候选：

| 方向 | 外部输入/状态 | 结论 |
| --- | --- | --- |
| 前向/正向限位 | `card0 IO14` 连续触发；轴 6 曾置位 `POS_HARD_LIMIT` | 确认为 `card0 IO14` |
| 后向/负向限位 | `card0 IO9` 触发；轴 6 同时置位 `NEG_HARD_LIMIT` | 确认为 `card0 IO9` |

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 6 正向移动 `5 mm` | 成功移动 `250000 pulse = 5.000 mm`；未触发持续限位；过程中 `card0 IO12` 瞬时跳变一次，结束时 active IO 清零 |
| 2026-05-29 | 用户确认轴 6 为 Y3，`+pulse` 为向前；继续向前移动 `4 mm` 探测限位 | 未走满 `4 mm`；移动约 `141170 pulse ≈ 2.823 mm` 后轴 6 置位 `POS_HARD_LIMIT`，结束时 active IO 清零；过程中 `ExtDiValue` OR 到 `0x00000020`，前向限位强候选为 `card0 IO5` |
| 2026-05-29 | 用户要求继续 Y3 向前运动，直至连续触发 | 临时关闭轴 6 硬限位，慢速继续向前；移动约 `9990 pulse ≈ 0.200 mm` 后 `card0 IO14` 连续保持超过 `0.5 s`，确认 Y3 前向/正向限位为 `IO14` |
| 2026-05-29 | Y3 向后移动 `13 mm`，同时检测持续限位 | 完整移动 `650000 pulse = 13.000 mm`，未出现新的后向持续限位；`IO14` 全程保持 active，说明前向限位释放存在滞后或仍被挡住；过程中 `IO5` 瞬时出现一次但未持续 |
| 2026-05-29 | Y3 继续向后移动 `13 mm`，同时检测持续限位 | 未走满；向后移动约 `539421 pulse ≈ 10.788 mm` 后 `card0 IO5` 连续保持超过 `0.5 s` 并停止；结束时读到 `IO5/IO11/IO12` active，其中连续判定信号为 `IO5` |
| 2026-05-29 | 用户判断 `IO5` 不是后向限位，继续 Y3 向后移动 | 忽略 `IO5/IO11/IO12/IO14` 后继续向后，移动约 `111710 pulse ≈ 2.234 mm` 后 `card0 IO9 = 1`，轴 6 置位 `NEG_HARD_LIMIT`，停止后 `IO9` 仍 active；确认 Y3 后向/负向限位为 `IO9` |
| 2026-05-29 | 从 Y3 后向限位回到零位 | 从 `-900120 pulse` 向前移动到零位目标 `-250000 pulse`，移动 `650120 pulse ≈ 13.002 mm`；起点 `IO9 = 1`，离开后约 `3270 pulse ≈ 0.065 mm` 清零；最终 active IO 清零 |

### 待确认

- Y3 前向/正向限位已确认：`card0 IO14`。
- Y3 后向/负向限位已确认：`card0 IO9`。
- `IO5` 在 Y3 前向探测中曾瞬时/不稳定出现，但连续触发复测确认前向限位应为 `IO14`，不是 `IO5`。
- `IO5` 在 Y3 后向探测中也曾连续出现，但静止后消失；用户判断 `IO5` 不是后向限位，继续后向最终确认 `IO9`。
- `IO14` 在 Y3 向后移动 `13 mm` 过程中仍保持 active，需要确认是否为机械遮挡未解除、输入滞后、或当前检测方式对该输入有锁存/刷新问题。

## 轴 4

### 基本信息

| 项目 | 当前记录 |
| --- | --- |
| 轴号 | 轴 4 |
| 名称 | Z 轴 |
| 机构 | 载玻片一侧的 10 mm 电动升降台 |
| 功能 | 负责载玻片一侧升降 |
| 正方向 | 上升，`+pulse` |
| 负方向 | 下降，`-pulse` |
| 坐标约定 | 向下接近 `0 mm` 位置 |

### 脉冲/距离换算

轴 4 属于其他平移轴，当前按厂家信息使用：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `2.5 um/full-step` |
| 距离换算 | `50000 pulse/mm` |
| 单脉冲位移 | `0.02 um/pulse` |

### 限位信号

原程序候选映射如下，尚未实测确认：

| 方向 | 外部输入候选 |
| --- | --- |
| 正向/向上限位 | `card0 IO5`，已实测确认 |
| 负向/向下限位 | `card0 IO4`，已实测确认 |

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 4 正向移动 `2 mm` | 按 `50000 pulse/mm` 发送 `+100000 pulse`，速度 `10 pulse/ms`；起点 `0 pulse`，未走满，约移动 `59932 pulse = 1.1986 mm` 后轴 4 置位 `POS_HARD_LIMIT` 并停止；结束普通外部输入 `card0..card3` 全为 `0`，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，未捕捉到持续 active IO。当前只能确认正向运动过程中触发了轴 4 正限位状态，`IO5` 是否为真实正向限位仍需复核 |
| 2026-05-29 | 用户未看清轴 4 对应哪一个机械轴；随后只读复查 | 未移动；轴 4 当前位置仍为 `59932 pulse = 1.1986 mm`，状态 `0x00000A20 = POS_HARD_LIMIT + ARRIVE`；`card0..card3` 外部 IO 仍全为 `0`，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，说明正限位状态当前在轴状态中锁存，但普通 IO 未显示持续触发 |
| 2026-05-29 | 从正限位位置向负向退开 `1.5 mm` | 清除轴 4 状态后，从 `59932 pulse` 负向移动 `75000 pulse` 到 `-15068 pulse = -0.3014 mm`；结束状态 `ARRIVE`，无 active IO。退开过程中 `card0 IO2`、`card0 IO12` 各出现过瞬时跳变，未持续，不作为轴 4 限位确认 |
| 2026-05-29 | 低速往复识别轴 4：先正向 `+1 mm`，再负向 `-1 mm` | 从 `-15068 pulse` 正向移动到 `34932 pulse`，再回到 `-15068 pulse`；两段均完整到达，未触发硬限位，结束无 active IO。负向回程中 `card0 IO5`、`card0 IO11`、`card0 IO12` 出现过多次瞬时跳变，但未形成持续限位 |
| 2026-05-29 | 当前轴 4 暂停位置 | 轴 4 当前规划位置 `-15068 pulse = -0.3014 mm`，状态 `0x00000A00 = ARRIVE`，普通外部 IO 未见持续 active |
| 2026-05-29 | 用户观察确认轴 4 身份和方向 | 轴 4 为 Z 轴，机构为载玻片一侧的 `10 mm` 电动升降台，负责载玻片一侧升降；刚才负向动作实际为下降，因此记录为 `-pulse = 下降`、`+pulse = 上升` |
| 2026-05-29 | 误按“向上接近 0 mm”做上行探测 | 从 `-15068 pulse` 正向/上升探测，约移动 `25828 pulse = 0.5166 mm` 后轴 4 置位 `POS_HARD_LIMIT`；停止在 `10760 pulse = 0.2152 mm`，结束 active IO 为空，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，说明本次仍只确认轴状态触发，未读到持续普通 IO |
| 2026-05-29 | 用户更正：向下才接近 `0 mm`；随后向下分步探测稳定限位 | 从 `10760 pulse` 负向/下降累计移动 `200000 pulse = 4.0000 mm`，最终到 `-189240 pulse = -3.7848 mm`；全程未触发 `NEG_HARD_LIMIT`，未检测到持续 active IO，结束状态 `0x00000A00 = ARRIVE`。过程中 `card0 IO5`、`card0 IO11`、`card0 IO12` 多次瞬时跳变，均未持续 |
| 2026-05-29 | 继续向下运动 `1 mm`，分成 `0.2 mm` 小步并监测限位 | 第一小步未走满；从 `-189240 pulse` 向下约 `4254 pulse = 0.0851 mm` 后触发 `NEG_HARD_LIMIT`，停止在 `-193494 pulse = -3.8699 mm`；停止时 `card0 IO4` active，`MC_LIMIT_NEGATIVE = 0x00000008`，`MC_GPI = 0x00000010`，确认轴 4 向下/负向限位为 `card0 IO4` |
| 2026-05-29 | 从向下限位附近向上移动 `0.5 mm` | 从 `-193494 pulse` 正向/上升移动到 `-168494 pulse`，完整到达 `+25000 pulse = 0.5000 mm`；起点 `card0 IO4` active，离开限位约 `4290 pulse = 0.0858 mm` 后释放，终点 active IO 清零，状态 `ARRIVE`。过程中 `card0 IO12` 瞬时跳变一次，不作为轴 4 限位 |
| 2026-05-29 | 用户确认当前位置约为 `0 mm`，要求继续向上运动 `9 mm` | 未走满；从 `-168494 pulse` 正向/上升约 `99290 pulse = 1.9858 mm` 后触发 `POS_HARD_LIMIT` 并停止在 `-69204 pulse = -1.3841 mm`。停止时 `card0 IO11` active，`MC_GPI = 0x00000800`；过程中 `card0 IO5` 在接近停止位置时瞬时出现，另有 `IO1/IO11` 瞬时跳变。当前只能确认已触发轴 4 上行/正向硬限位，普通 IO 的稳定对应关系仍需复核 |
| 2026-05-29 | 用户要求先不管此前上行限位，继续运动至 `8 mm` | 以 `-168494 pulse` 作为用户确认的约 `0 mm` 参考，目标 `8 mm = 231506 pulse`；临时关闭轴 4 当前疑似误触发硬限位映射，分 `0.5 mm` 小步上行。从 `-69204 pulse` 继续上升 `300710 pulse = 6.0142 mm`，最终到达 `231506 pulse = 8.0000 mm`；结束状态 `ARRIVE`，active IO 清零，`MC_GPI = 0`。过程中 `card0 IO0` 和 `card0 IO12` 各有一次瞬时跳变，未持续 |
| 2026-05-29 | 从 `8 mm` 继续向上探测上限位 | 临时关闭轴 4 硬限位映射，用软件连续采样监测所有 IO；从 `231506 pulse = 8.0000 mm` 分步上行，目标最大 `10.6 mm`。在约 `328056 pulse = 9.9310 mm` 处 `card0 IO5` 连续保持超过 `0.5 s`，脚本停止；复查最终停稳在 `328921 pulse = 9.9483 mm`，状态 `ARRIVE`，`card0 IO5` 仍 active，`MC_LIMIT_POSITIVE = 0x00000008`，确认轴 4 向上/正向限位为 `card0 IO5` |
| 2026-05-29 | 从上限位附近移动到 `5 mm` | 从 `328921 pulse = 9.9483 mm` 负向/下降移动到 `81506 pulse = 5.0000 mm`，完整到达；`card0 IO5` 在离开上限位约 `7040 pulse = 0.1408 mm` 后释放，终点状态 `ARRIVE`，active IO 清零。过程中 `card0 IO11`、`card0 IO12` 各有瞬时跳变，未持续 |

### 待确认

- 轴 4 机械身份已确认：Z 轴，载玻片一侧 `10 mm` 电动升降台，`+pulse = 上升`，`-pulse = 下降`。
- 轴 4 当前坐标约定：用户更正为“向下接近 `0 mm` 位置”。当前真实位置需由用户现场标尺/观察确认。
- 轴 4 向上/正向限位已确认：`card0 IO5`，在约 `9.93..9.95 mm` 处稳定触发，并对应 `MC_LIMIT_POSITIVE = 0x00000008`。
- 轴 4 早先在约 `1.20 mm`、约 `1.99 mm` 处出现过 `POS_HARD_LIMIT`/`IO5` 瞬时相关误停，原因可能是瞬时触发或锁存；正式程序中仍需加入连续采样/去抖策略，不能只凭单次跳变判定上限位。
- 轴 4 向下/负向限位已确认：`card0 IO4`，触发时轴状态为 `NEG_HARD_LIMIT`。
- 当前按用户确认的零点约定停在 `5.0000 mm`：控制位置 `81506 pulse`，状态 `ARRIVE`，active IO 清零。
- 此次上升到 `8 mm` 是在临时关闭轴 4 当前疑似误触发硬限位映射后完成的；后续正式程序中不应直接保留“忽略限位”的策略，需先复核上行限位普通 IO 映射。
- 从向下限位退开时，`card0 IO4` 约在离开 `0.0858 mm` 后释放。
- 从向上限位退开时，`card0 IO5` 约在离开 `0.1408 mm` 后释放。
- 轴 4 已能从正限位附近负向退开 `1.5 mm`，并在 `-15068 pulse` 附近完成低速 `+1/-1 mm` 往复；该范围内未复现硬限位。
- `IO5`、`IO11`、`IO12` 在轴 4 低速往复中出现过瞬时跳变，当前只能记为干扰/候选信号，不能作为限位映射。

## 轴 7

### 基本信息

| 项目 | 当前记录 |
| --- | --- |
| 轴号 | 轴 7 |
| 名称 | X2 轴 |
| 机构 | 载玻片一侧的 50 mm 电动平移台 |
| 功能 | 负责载玻片一侧左右移动 |
| 正方向 | 向右，`+pulse` |
| 负方向 | 向左，`-pulse` |

### 脉冲/距离换算

轴 7 属于其他平移轴，当前按厂家信息使用：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步位移 | `2.5 um/full-step` |
| 距离换算 | `50000 pulse/mm` |
| 单脉冲位移 | `0.02 um/pulse` |

### 限位信号

原程序候选映射如下，尚未实测确认：

| 方向 | 外部输入候选 |
| --- | --- |
| 正向/向右限位 | `card0 IO11`，已实测确认 |
| 负向/向左限位 | `card0 IO10`，已实测确认 |

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 7 正向移动 `5 mm` | 按 `50000 pulse/mm` 发送 `+250000 pulse`，速度 `10 pulse/ms`；从 `0 pulse` 完整到达 `250000 pulse = 5.0000 mm`，轴状态 `ARRIVE`，未触发轴 7 硬限位。运动过程中 `card0 IO5` 在约 `181050 pulse = 3.621 mm` 处瞬时跳变一次，未持续；静止复查后 `card0..card3` 外部 IO、`MC_LIMIT_POSITIVE/NEGATIVE`、`MC_GPI` 均为 `0` |
| 2026-05-29 | 用户观察确认轴 7 身份和方向 | 轴 7 为 X2 轴，机构为载玻片一侧的 `50 mm` 电动平移台，负责载玻片一侧左右移动；正向运动为向右，因此记录为 `+pulse = 向右`、`-pulse = 向左`。用户观察当前实际位置约为 `2.6 mm` |
| 2026-05-29 | 从约 `2.6 mm` 向右移动至约 `25 mm` 并逐渐试探 | 先按原程序候选限位 `正向 IO11 / 负向 IO10` 打开硬限位，从 `250000 pulse` 分段向右移动。到 `1023230 pulse`，按用户观察零点估算约 `18.065 mm` 时，轴 7 置位 `POS_HARD_LIMIT` 并停止；过程中出现 `card0 IO5`、`card0 IO12` 瞬时跳变，未读到 `IO11` 持续信号。该次停机更像 `IO5/IO12` 干扰或误触发，不确认轴 7 正限位 |
| 2026-05-29 | 用户要求速度可以稍快，接近 `25 mm` 再慢一点；继续到 `25 mm` | 临时关闭轴 7 硬限位映射，软件监测所有 IO；从 `1023230 pulse` 快速向右到约 `24 mm`，再以 `0.2 mm` 小步慢速到 `1370000 pulse`，对应用户观察坐标约 `25.000 mm`。终点状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`；过程中 `card0 IO5`、`card0 IO2` 各有一次瞬时跳变，未持续 |
| 2026-05-29 | 从约 `25 mm` 继续向右缓慢探测限位 | 临时关闭轴 7 硬限位映射，使用软件连续采样；从 `1370000 pulse = 25.000 mm` 继续向右。到 `1395000 pulse = 25.500 mm` 后 `card0 IO11` 已 active；继续下一小步时 `IO11` 连续保持超过 `0.5 s` 并停止。停稳复查位置 `1406790 pulse = 25.7358 mm`，状态 `ARRIVE`，`card0 IO11` 仍 active，`MC_LIMIT_POSITIVE = 0x00000040`，确认轴 7 向右/正向限位为 `card0 IO11` |
| 2026-05-29 | 从右限位附近向左快速移动，避开 X3 干涉 | 从右限位退开 `2.0000 mm` 到 `1306790 pulse = 23.7358 mm`，`card0 IO11` 在离开右限位约 `0.3600 mm` 后释放；随后按用户要求快速向左继续移动 `23.0000 mm` 到 `156790 pulse = 0.7358 mm`。全程未触发限位或 active IO，结束状态 `ARRIVE`，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0` |
| 2026-05-29 | 用户观察当前位置实际约 `0.5 mm`；重新校正零点并验证到 `25 mm` | 在 `156790 pulse` 处用户观察真实位置约为 `0.5 mm`，因此重新估算 `X2 0 mm = 131790 pulse`。随后先向左移动 `0.5000 mm` 到 `131790 pulse = 0.0000 mm`，再向右移动到 `1381790 pulse = 25.0000 mm`；终点状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`。运动过程中 `card0 IO5`、`card0 IO2` 仅瞬时跳变，未持续 |
| 2026-05-29 | 用户要求回到零点 | 从 `1381790 pulse = 25.0000 mm` 快速向左移动 `1250000 pulse = 25.0000 mm`，到达 `131790 pulse = 0.0000 mm`；终点状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`。运动过程中 `card0 IO12`、`card0 IO5` 瞬时跳变，未持续，未触发 `IO10` 左/负向候选限位 |
| 2026-05-29 | 从零点向左移动 `10 mm` | 从 `131790 pulse = 0.0000 mm` 负向/向左移动到 `-368210 pulse = -10.0000 mm`；完整到达，状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`。过程中 `card0 IO5` 瞬时跳变一次，未持续，未触发 `IO10` 左/负向候选限位 |
| 2026-05-29 | 继续向左移动 `10 mm` | 从 `-368210 pulse = -10.0000 mm` 负向/向左移动到 `-868210 pulse = -20.0000 mm`；完整到达，状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`，未触发 `IO10` 左/负向候选限位 |
| 2026-05-29 | 继续向左移动 `5 mm` 探测限位 | 从 `-868210 pulse = -20.0000 mm` 负向/向左移动到 `-1118210 pulse = -25.0000 mm`；完整到达，状态 `ARRIVE`，active IO 清零，`MC_LIMIT_POSITIVE/NEGATIVE = 0`，`MC_GPI = 0`。过程中 `card0 IO5`、`card0 IO12` 瞬时跳变，未持续，未触发 `IO10` 左/负向候选限位 |
| 2026-05-29 | 从 `-25 mm` 继续向左移动 `2 mm` 探测限位 | 未走满；从 `-1118210 pulse = -25.0000 mm` 负向/向左约 `15197 pulse = 0.3039 mm` 后触发 `NEG_HARD_LIMIT`，停稳在 `-1133407 pulse = -25.3039 mm`；停止时 `card0 IO10` active，`MC_LIMIT_NEGATIVE = 0x00000040`，`MC_GPI = 0x00000400`，确认轴 7 向左/负向限位为 `card0 IO10` |

### 待确认

- 轴 7 机械身份已确认：X2 轴，载玻片一侧 `50 mm` 电动平移台，`+pulse = 向右`，`-pulse = 向左`。
- 轴 7 当前按用户观察坐标在左/负向限位附近 `-25.3039 mm`：控制位置 `-1133407 pulse`，状态 `NEG_HARD_LIMIT + ARRIVE`，`card0 IO10` active。
- 当前 X2 坐标零点按用户最新观察修正为：`0 mm = 131790 pulse`。
- 轴 7 右/正向限位已确认：`card0 IO11`，触发时 `MC_LIMIT_POSITIVE = 0x00000040`。
- 从右/正向限位退开时，`card0 IO11` 约在离开 `0.3600 mm` 后释放。
- 轴 7 左/负向限位已确认：`card0 IO10`，触发时 `MC_LIMIT_NEGATIVE = 0x00000040`。
- `IO5`、`IO12`、`IO2` 在轴 7 正向运动中出现过瞬时跳变，当前只能记为干扰/候选信号，不能作为轴 7 限位映射。
- 2026-06-20：X2 负向软限位 `min_coordinate` 由 `-25.30` 改为 `-25.30394 mm`，与实测物理 `NEG_HARD_LIMIT`（`-1133407 pulse`）一致。原值把 X2 静止/接触位排除在软范围外，导致每次全轴安全扫描都误报 X2 越界并尝试停止。已同步到 `src\automatic_transfer_station\axis_calibration.py`。

## Y2 轴（轴 8）

### 基本信息

| 项目 | 当前记录 |
| --- | --- |
| 轴号 | 轴 8 |
| 名称 | Y2 轴 |
| 机构 | 载玻片一侧前后移动轴 |
| 功能 | 载玻片一侧前后平移 |
| 用户说明 | 轴 8 为 Y2 轴，负责载玻片一侧的前后移动 |
| 脉冲/距离换算 | `50000 pulse/mm`，即 `0.02 um/pulse` |
| 当前方向记录 | **2026-06-22 真机最终纠正：`pulse_sign = -1`**（坐标读数随脉冲反向；下方 5-29 的"方向已修正"为更早的中间结论，已被本次取代）。已真机小步长确认。 |

### 运动记录

| 日期 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 按用户要求，Y2/轴 8 先按“向前”理解快速移动 `5 mm` | 按 `50000 pulse/mm` 发送 `-250000 pulse`，速度 `50 pulse/ms`；从 `0 pulse` 完整到达 `-250000 pulse = -5.0000 mm`，最终状态 `0x00000A00 = ARRIVE`，未触发轴 8 硬限位。运动前后 `card0 IO10` 为 X2 左限位背景 active；过程中 `card0 IO5` 曾瞬时跳变一次，未持续。后续用户确认该方向实际为向后 |
| 2026-05-29 | 继续测试 Y2/轴 8，再按“向前”理解快速移动 `3.5 mm` | 按 `50000 pulse/mm` 发送 `-175000 pulse`，速度 `100 pulse/ms`；从 `-250000 pulse` 完整到达 `-425000 pulse`，本次位移 `-3.5000 mm`，累计相对起始点为 `-8.5000 mm`，最终状态 `0x00000A00 = ARRIVE`；未触发硬限位，未检测到 active IO。用户现场确认：本次实际为向后移动，因此 Y2 方向修正为 `-pulse = 向后`、`+pulse = 向前` |
| 2026-05-29 | 用户目测 Y2 当前约 `-6.8 mm`，要求移动到 `0 mm` | 从 `-425000 pulse` 正向/向前移动 `+340000 pulse = +6.8000 mm`，到达 `-85000 pulse`；最终状态 `0x00000A00 = ARRIVE`，未触发硬限位，未检测到 active IO。按该现场点暂定 Y2 `0 mm = -85000 pulse` |
| 2026-05-29 | 从 Y2 `0 mm` 向前快速移动 `25 mm`，接近前向限位 | 从 `-85000 pulse` 正向/向前移动到 `1165000 pulse`，完整移动 `+1250000 pulse = +25.0000 mm`；最终状态 `0x00000A00 = ARRIVE`，未触发硬限位，未检测到持续 active IO。过程中 `card0 IO1` 和 `card0 IO5` 出现过瞬时跳变，最终 active IO 清零 |
| 2026-05-29 | 从 Y2 `+25 mm` 继续向前 `1..2 mm` 探测前向限位 | 分小步继续正向/向前探测，第一步到 `1175000 pulse = +25.2000 mm` 正常到达；第二步向 `1185000 pulse` 运动途中触发 `POS_HARD_LIMIT`，停止后位置文件最终读回 `1179020 pulse = +25.2804 mm`。停止时 `card0 IO13` active，`ExtDiValue(card0)=0x00002000`，确认 Y2 前向/正向限位为 `card0 IO13` |
| 2026-05-29 | 从前向限位附近快速移动到 `-25 mm`，再慢速探测负向限位 | 从约 `1179166 pulse = +25.2833 mm` 负向/向后快速移动到 `-1335000 pulse = -25.0000 mm`，完整到达；随后以 `0.2 mm` 小步继续向后探测，第一小步未走满，在 `-1339963 pulse = -25.0993 mm` 触发 `NEG_HARD_LIMIT`。停止时 `card0 IO12` active，`ExtDiValue(card0)=0x00001000`，确认 Y2 后向/负向限位为 `card0 IO12` |
| 2026-05-29 | 从 Y2 后向/负向限位附近回零 | 从 `-1339963 pulse = -25.0993 mm` 正向/向前快速移动到 `-85000 pulse = 0.0000 mm`，完整到达，最终状态 `0x00000A00 = ARRIVE`。起点 `card0 IO12` active，离开负限位约 `2162 pulse = 0.0432 mm` 后释放；终点 active IO 清零 |

### 当前结论

- 轴 8 当前控制位置为 `-85000 pulse`，按当前暂定零点为 Y2 `0.0000 mm`。
- Y2 前向/正向限位已确认：`card0 IO13`，触发时轴 8 状态为 `POS_HARD_LIMIT`。
- Y2 后向/负向限位已确认：`card0 IO12`，触发时轴 8 状态为 `NEG_HARD_LIMIT`。
- **2026-06-22 真机最终纠正：`pulse_sign = -1`**（上一行 5-29 的"方向已修正"是更早的中间结论，已被取代）。坐标读数随脉冲反向；软限位随坐标系镜像改为 `min=-25.280, max=25.099`（物理脉冲包络 `[-1339950, 1179000]` 不变）。
- 当前坐标公式（含 `pulse_sign=-1`）：`Y2_mm = (-85000 - axis8_pulse) / 50000`。零点来自现场目测，后续仍建议复核。

## X2 / X3 机械干涉记录

### 当前已确认接触点

2026-05-29，用户现场观察确认：当前 X2 与 X3 机械上基本碰在一起。该接触点对应控制卡读数如下：

| 轴 | 名称 | 控制卡位置 | 当前坐标解释 | 状态 |
| --- | --- | ---: | --- | --- |
| 轴 7 | X2，载玻片一侧左右移动 | `-1133407 pulse` | 按最新 X2 零点 `131790 pulse`，约 `-25.3039 mm`，左/负向限位附近 | `NEG_HARD_LIMIT + ARRIVE`，`card0 IO10` active |
| 轴 5 | X3，吸附台左右移动 | `281840 pulse` | 按当时 X3 临时零点 `-7102 pulse`，名义约 `+5.7788 mm`；该零点后续已被用户指出不准确；X3 方向为 `+pulse = 向左`、`-pulse = 向右` | `ARRIVE` |

### 干涉关系

- X2 与 X3 在左右方向上的相对干涉关系可以直接用原始 pulse 表达：接触点满足 `axis7_pulse + axis5_pulse = -851567 pulse`。
- 因为两个轴靠近干涉方向时都是 pulse 减小，所以 `axis7_pulse + axis5_pulse` 小于或接近 `-851567 pulse` 时就是接触/干涉侧。
- 当前建议软件保护条件：保持 `axis7_pulse + axis5_pulse > -851567 + margin_pulse`。后续应根据实际允许间隙设置 `margin_pulse`。
- X3 临时零点 `-7102 pulse` 后续已被用户指出不准确，因此不要再使用基于该零点的 X3 绝对 mm 坐标来判断干涉；干涉保护应优先使用上面的 pulse 相对边界。

## 轴 9

### 基本信息

| 项目 | 当前记录 |
| --- | --- |
| 轴号 | 轴 9 |
| 名称 | 旋转轴 |
| 机构 | 样品旋转轴 |
| 功能 | 样品旋转 |
| 开关类型 | 零位开关，非左右限位 |
| 正方向 | `+pulse = 顺时针` |

### 脉冲/角度换算

当前有两组换算依据，待用实测角度确认最终值：

| 项目 | 数值 |
| --- | --- |
| 驱动器细分 | `25000 pulse/rev` |
| 机械整步角度 | `0.015 deg/full-step` |
| 旧假设电机整步数 | `200 full-step/rev`，得到 `0.00012 deg/pulse`、`8333.333 pulse/deg` |
| 现场标贴减速比 | `1:60` |
| 按 `25000 pulse/rev` 与 `1:60` 推算 | `0.00024 deg/pulse`、`4166.667 pulse/deg` |
| 当前确认换算 | `0.00024 deg/pulse`，即 `4166.667 pulse/deg` |
| 当前最高允许旋转速度 | `20 pulse/ms = 4.8 deg/s ≈ 288 deg/min` |
| 当前允许角度范围 | `-5 deg` 到 `365 deg` |

常用换算：

```text
旧假设：1 deg ≈ 8333.333 pulse；20 deg ≈ 166667 pulse
1:60 推算：1 deg ≈ 4166.667 pulse；180 deg = 750000 pulse
```

### 实测记录

| 时间 | 操作 | 结果 |
| --- | --- | --- |
| 2026-05-29 | 轴 9 正向转动 `20 deg` | 按 `0.00012 deg/pulse` 换算，移动 `166667 pulse`；未检测到 IO 触发；等待用户观察实际角度和方向 |
| 2026-05-29 | 用户确认正向转动为顺时针，并观察到过程中经过零位开关 | 静止只读检查未能从板卡 HOME 接口解码出轴 9 HOME 触发；`GA_GetDi(MC_HOME)` / `GA_GetDiRaw(MC_HOME) = 0xFFFF0000` 为常驻位型，不能单独判定零位；采样期间 `card0 IO11` / `GPI 0x00000800` 瞬时出现，但这是普通 IO/GPI 观察，不作为 home9 候选 |
| 2026-05-29 | 轴 9 逆时针转动 `20 deg`，监测 home9 | 从 `166667 pulse` 逆时针移动 `-166667 pulse` 回到 `0 pulse`；`MC_HOME` 仍为常驻 `0xFFFF0000`，未能从 HOME 口读数确认 home9；运动中 `MC_GPI` 短暂出现 `0x00000004`，发生在约 `58477 pulse`，按当前换算约为 `+7.02 deg`，该 GPI 事件不作为 HOME 判据 |
| 2026-05-29 | 轴 9 再次顺时针转动 `20 deg`，复测 home9 | 从 `0 pulse` 顺时针移动到 `166667 pulse`；在约 `47770 pulse = 5.73 deg` 捕捉到 `card0 IO11`，随后 `GPI_RAW 0x00000800` 在约 `50970..57310 pulse = 6.12..6.88 deg` 区间出现；这些仍属于普通 IO/GPI 事件，不等同于板卡 HOME 接口；`MC_HOME` 仍为常驻 `0xFFFF0000`，home9 位序/有效电平仍待确认 |
| 2026-05-29 | 轴 9 从 `+20 deg` 逆时针返回 `0 deg`，只监测 HOME 接口 | 第一次监测脚本因保护条件过保守，在 `166667 -> 157043 pulse` 后提前停止；随后继续移动到 `0 pulse`。累计完成 `-166667 pulse = -20.000 deg`；有效采样中 `GA_GetDi(MC_HOME)` 和 `GA_GetDiRaw(MC_HOME)` 始终为 `0xFFFF0000`，轴 9 状态未见 `AXIS_STATUS_HOME_SWITCH (0x4000)`、`HOME_RUNNING`、`HOME_SUCCESS` 或 `INDEX`；本次未从 HOME 接口捕捉到零位信号变化 |
| 2026-05-29 | 用户现场观察确认轴 9 逆时针返回过程中确实经过零位开关 | 现场物理信号存在；软件普通位置运动采样未捕捉到 HOME 变化，说明当前读取方式还不能代表板卡回零状态机对 HOME9 的判断。原 C# 程序对轴 9 的做法是 `GA_HomeSetPrm(... nHomeMode=1 ...)` 后调用 `GA_HomeStart(9)`，让板卡自动搜寻 HOME9，而不是在普通 Trap 运动中靠 `GA_GetDi(MC_HOME)` 直接判定 |
| 2026-05-29 | 使用结构体版 `GA_HomeSetPrm` + `GA_HomeStart(9)` 测试板卡原生回零 | `GA_HomeSetPrmSingle` 在 Python 直调中会导致进程异常退出；改用与 C# `TAxisHomePrm` 一致的结构体版 `GA_HomeSetPrm` 后，`GA_HomeStart(9)` 返回 `0`。从 `861 pulse` 起正向搜寻，约 `+7.52 deg` 处 `GA_GetSts(9)` 出现 `HOME_SWITCH (0x4000)`，随后板卡自动回到 `0 pulse`，最终状态 `0x00002A00 = ENABLE + ARRIVE + HOME_SUCCESS`。确认板卡能通过 HOME9 完成轴 9 回零 |
| 2026-05-29 | 用户说明零点物理位置约为 `270 deg`，现场标贴写有转速比 `1:60`；要求逆时针转 `180 deg` 确认角度 | 按 `25000 pulse/rev` 与 `1:60` 推算使用 `0.00024 deg/pulse`，从 `0 pulse` 逆时针移动到 `-750000 pulse`；控制量为 `-180.000 deg`，到达目标，结束状态 `0x00002A00 = ENABLE + ARRIVE + HOME_SUCCESS`。若零点约 `270 deg` 且换算正确，当前位置应约为 `90 deg` |
| 2026-05-29 | 用户目视确认轴 9 逆时针 `180 deg` 测试角度准确 | 确认 `1:60` 减速比换算正确：`0.00024 deg/pulse`、`4166.667 pulse/deg`、`750000 pulse = 180 deg` |
| 2026-05-29 | 轴 9 从 `-180 deg` 回到 `0 deg` | 从 `-750000 pulse` 顺时针移动到 `0 pulse`，移动 `+750000 pulse = +180.000 deg`；到达目标，结束状态 `0x00002A00 = ENABLE + ARRIVE + HOME_SUCCESS` |
| 2026-05-29 | 按用户要求更新轴 9 软件速度和角度范围 | 当前旋转速度确认为 `GA_SetVel(9, 20.0)`，换算为 `4.8 deg/s`；将该值作为轴 9 最高允许速度。历史软件允许角度范围曾设为 `-5..365 deg`，2026-07-05 为 IO8 回零搜索更新为 `-10..365 deg`。 |
| 2026-06-24 | 用户现场修正 R 轴光电狭缝零位范围 | R 轴 0 位光电感应窗口应在当前坐标 `350..365 deg` 范围内；此前“约 `270 deg`”作为历史假设作废。光电零位是狭缝窗口信号，不是持续压住的限位开关。 |
| 2026-06-24 | 从 `350.000 deg` 正向低速原生回零搜索到 `368.502 deg` | `GA_HomeSetPrm(9, home_direction=1, home_max_distance=75000)` + `GA_HomeStart(9)` 全程未出现 `HOME_SWITCH (0x4000)` 或 `HOME_SUCCESS (0x2000)`；最终因保护距离停止。说明按当前接线/电平，板卡 HOME 状态机没有在 `350..365 deg` 捕捉到零位信号。 |
| 2026-06-24 | 从 `350.000 deg` 到 `365.000 deg` 做 HOME 硬件捕获，两种捕获极性均测试 | `GA_SetCaptureMode(9, CAPTURE_HOME)` + `GA_SetCaptureSense(..., 0/1)` 均未返回捕获位置，轴状态也未出现 `HOME_SWITCH`；最终停在 `364.999920 deg`。这更倾向于 HOME9 信号未进入控制卡/通道不对/电平与 HOME 输入配置不匹配，而不是 Python 轮询漏掉窄脉冲。 |
| 2026-06-24 | 修正软件 R 回零策略 | `home_axis9()` 先移动到 `350.0 deg`，等待到位后清状态，再以 `home_direction=1`、`home_max_distance=75000 pulse`（约 `18 deg`）调用板卡原生 HOME。这样搜索范围与实际光电窗口一致，并避免旧逻辑从任意当前位置无上限回零。 |
| 2026-07-05 | 收紧 GUI R 回零安全规则（历史 HOME9 方案） | GUI 触发 R 回零时，控制器先检查当前软件角度必须在 `-5..365 deg` 内；随后只允许从 `350.0 deg` 正向搜索到软件上限 `365.0 deg`，有效 `home_max_distance=62500 pulse`（约 `15 deg`），不再越界到 `368 deg`。`GA_HomeStart(9)` 后等待 HOME 过程到位，且必须读到 `HOME_SUCCESS (0x2000)`；若超时或未出现 `HOME_SUCCESS`，GUI 提示未找到零点/HOME 信号，当前位置不设为 `0 deg`。成功后 GUI 读取当前 R 脉冲并写入运行时标定，将该 HOME 触发位置持久化为 `0.000 deg`。该方案随后被 `card0 IO8` 普通输入方案替代。 |
| 2026-07-05 | R 零位改用 `card0 IO8` 普通输入 | 用户确认新开关当前进入普通 GPI/外部 IO 的 `card0 IO8`，不是控制卡轴 9 HOME 输入。程序改为：R 回零可从全局安全软件范围 `-10..365 deg` 内任意当前位置发起，`-10..10 deg` 是 IO8 搜索窗口而不是启动限制；先读 `card0 IO8`，若已触发则直接成功；若未触发则预定位到 `-10 deg`，再从 `-10 deg` 扫到 `+10 deg`，轮询 `GA_GetExtDiBit(0, 8)`；读到 IO8 后立即停止，并由 GUI 将当前位置写为运行时标定 `0.000 deg`。若全程未读到 IO8，则提示未检测到 `card0 IO8` 零位开关，当前位置不设为 `0 deg`。本次修改前只读读取：`GA_GetPrfPos(9)=0.000 pulse`，状态 `0x00000A00`，按当前运行时标定为 `0.000000 deg`。 |

### 待确认

- 轴 9 正方向已确认：顺时针。
- 轴 9 零点物理位置最新现场修正为 `350..365 deg` 光电狭缝窗口；旧记录中的“约 `270 deg`”作废。
- 轴 9 角度换算已确认：现场 `1:60` 标贴与 `25000 pulse/rev` 推算为 `0.00024 deg/pulse`，用户目视确认 `750000 pulse = 180 deg` 准确。旧假设 `0.00012 deg/pulse` 作废。
- 轴 9 当前最高允许软件速度设为 `20 pulse/ms`，对应 `4.8 deg/s`。
- 轴 9 当前允许角度范围设为 `-10..365 deg`。
- 当前 R 零位开关按 `card0 IO8` 普通外部输入处理，而不是轴 9 HOME 输入；GUI R 回零可从 `-10..365 deg` 全局安全范围内发起，并在 `-10..10 deg` 搜索窗口内轮询 `GA_GetExtDiBit(0, 8)`。
- `home9` 历史实验仍保留为记录：历史上板卡原生回零曾在 `+7.52 deg` 捕捉到 `HOME_SWITCH (0x4000)` 并 `HOME_SUCCESS`；但当前新开关接入的是 `card0 IO8`，不能把该历史结果当作当前接线已正常的证据。
- Python 直调中不要再使用 `GA_HomeSetPrmSingle` 作为轴 9 回零参数设置入口；实测它会导致 Python 进程异常退出。应改用结构体版 `GA_HomeSetPrm`，结构体字段按原 C# 的 `TAxisHomePrm`：`nHomeMode/nHomeDir/lOffset/dHomeRapidVel/dHomeLocatVel/dHomeIndexVel/dHomeAcc/ulHomeIndexDis/ulHomeBackDis/nDelayTimeBeforeZero/ulHomeMaxDis`。
